# Испытания регулирования 13 октября 2026

М300, реальная плата COM4, выбранное подключение 230 В, лимит нагревателей
2200 Вт. ТЭНы по 1200 Вт включались поочерёдно. Лампы не использовались.
Управление по камере; датчик платы снаружи, около 27 °C. Ограничение обоих
датчиков 50 °C. Вспомогательное потребление не учитывается по указанию пользователя.

Профиль «Испытание 45 °C — ПК»: начальная цель 34 °C, подъём до 45 °C
за 60 с, выдержка 90 с, снижение до 38 °C за 60 с. Расчётное время — 210 с.
Фактическая начальная температура отличалась между запусками, поэтому сравнение
первых участков не является испытанием с одинаковыми начальными условиями.

| Показатель                                     |            До исправления охлаждения |                    После исправления |
| ---------------------------------------------- | -----------------------------------: | -----------------------------------: |
| ID                                             | 92ca4c94-3b96-4870-a7a1-0dba86141cef | 55b83cad-c17c-4033-b95f-ac84ec8ebb36 |
| Измерения                                      |                                  194 |                                  244 |
| Фактическая длительность                       |                                212 с |                              267,4 с |
| Максимальная температура камеры                |                                45 °C |                                45 °C |
| Установившаяся выдержка (после 90 с)           |                             44–45 °C |                             44–45 °C |
| Средняя на установившейся выдержке             |                             44,79 °C |                             44,62 °C |
| Доля включений охлаждения на спаде (152–210 с) |                                  53% |                                  98% |
| Температура при завершении                     |                                43 °C |                                39 °C |
| Одновременное включение обоих ТЭНов            |                                    0 |                                    0 |
| Включение ламп                                 |                                    0 |                                    0 |

Первый запуск выявил преждевременное завершение после достижения допуска
контрольной точки ±4 °C и перехода в охлаждение: проверялось только снижение
обоих датчиков до 50 °C. Теперь завершение также требует выбранную температуру
не выше конечной цели охлаждения +1 °C. Цель охлаждения — минимум из 50 °C
и конечной температуры профиля.

Интенсивность охлаждения учитывает заданную скорость спада как минимальную
долю мощности, независимо от компенсации производной. Предварительная оценка
низкотемпературного охлаждения: `min(скорость модели, max(0.05, (T−25)*0.005))`.
Она уточнена по этому испытанию и не подтверждает характеристики при пайке.
Все 25 автоматических тестов прошли; добавлены проверки завершения у конечной
цели и интенсивности охлаждения на низкотемпературном спаде.

Второй запуск завершён штатно. После него отдельно прочитано состояние платы:
камера 39 °C, плата 27 °C, ТЭНы/лампы/охлаждение выключены, конвекция включена.
Оба запуска и исходные измерения сохранены в SQLite. PID Kp/Ki/Kd не менялись:
установившаяся выдержка укладывается в 1 °C ниже цели без измеренного превышения.

Нисходящий участок по-прежнему отстаёт от графика при почти непрерывном охлаждении.
Снижение от 45 до около 39 °C занимает примерно две минуты. До следующих
испытаний следует увеличить длительность такого низкотемпературного спада,
а не обещать достижение заданной скорости одними коэффициентами PID.
Режимы выше 50 °C и ИК-нагрев в этом испытании не проверялись.

## Проверка завершения по времени

По последующему указанию пользователя ожидание контрольных температур отменено:
участки и повторы выполняются по времени. Все измерения сравниваются с целью
с допуском ±4 °C. Два длинных сигнала (700 мс, пауза 250 мс) означают попадание
в допуск во всём запуске; три — наличие отклонения за его пределами.
Отклонение от графика само по себе не меняет результат `completed` на ошибку.
Аварийные остановки и охлаждение горячей печи после завершения сохраняются.

Реальная проверка: `bd9be0cc-efbe-4632-9720-496de9ed5d32`.
Фактическая длительность — 210,3 с при плане 210 с, записано 192 измерения.
Установившаяся выдержка — 44–46 °C, максимум камеры — 46 °C. Температура
в конце — 42 °C при цели 38 °C. Событие истории: соответствие графику «да»,
максимальное отклонение округлено до 4,0 °C. Сервер отправил два длинных сигнала;
пользователь подтвердил два слышимых сигнала. Отказов команды звука
в журнале нет. Одновременных включений двух ТЭНов не было, лампы не включались.
После завершения отдельно подтверждено: ТЭНы, лампы и охлаждение выключены,
конвекция включена, камера 41 °C, наружный датчик платы 27 °C.

Этот допуск не означает точного совпадения кривых. Спад остаётся медленнее
заданного, но больше не продлевает время профиля. Два варианта звукового
оповещения и завершение по времени проверены автоматическими тестами (26 тестов).

## Повышение до 60 °C

Пользователь подтвердил пустую печь, закрытую дверь и возможность наблюдения.
Предел в `.env` повышен до 65 °C по обоим датчикам. Профиль
«Испытание 60 °C — ПК» (`ef48cfe0-823d-4d86-b1da-55e19605f985`):
40→60 °C за 180 с, выдержка 120 с, 60→50 °C за 180 с.
Работали только ТЭНы поочерёдно, при выбранном подключении 230 В и лимите 10 А.

Запуск `903e07cb-d6b5-4ec1-ae6a-676dc82eeb65` завершён штатно за 480,3 с
при плане 480 с. Сохранено 440 измерений. Максимум камеры — 61 °C,
полная выдержка — 58–61 °C, установившаяся после 210 с — 59–61 °C.
Максимальное отклонение на спаде — 1,23 °C, во всём запуске — около 3,1 °C.
Профиль признан соответствующим допуску ±4 °C, отправлены два длинных сигнала.
Подтверждено отсутствие одновременного включения двух ТЭНов и включений ламп.

Финальная температура — 50 °C. После завершения отдельным запросом подтверждены
выключенные ТЭНы, лампы и вентиляторы охлаждения; конвекция работает (47 Гц),
датчик платы снаружи показывает 27 °C. Дополнительное охлаждение не понадобилось.
Коэффициенты ПИД и логика в ходе испытания не менялись. Предел 65 °C сохранён;
температуры выше 60 °C и режим ламп по-прежнему не прошли физическую проверку.

## Повышение до 80 °C

По разрешению пользователя выполнен следующий наблюдаемый этап. Предел
в `.env` повышен до 85 °C по обоим датчикам. Профиль «Испытание 80 °C — ПК»
(`fe246f98-66fb-4a3f-82c9-1e428375dded`): 50→80 °C за 240 с,
выдержка 120 с, 80→50 °C за 240 с. Настройки ПИД и управление выходами
не менялись; лампы не использовались, ТЭНы работали поочерёдно.

Запуск `56d29bf0-180c-43a9-ba9d-9b2684b0b0b1` завершён за 600,4 с
при плане 600 с. Сохранено 546 измерений. Максимум камеры — 80 °C.
Полная выдержка — 77–80 °C; после 280 с — 78–80 °C.
Максимальная ошибка на охлаждении — 3,78 °C. На 88,4 с подъёма
зафиксирована камера 57 °C при цели 61,044 °C: ошибка 4,044 °C,
что превышает допуск 4 °C. В истории ошибка округлена до 4,0 °C,
но оценка производится по исходному значению. Отправлены три длинных сигнала;
пользователь подтвердил, что услышал все три сигнала.

В конце камера показывала 53 °C при цели 50 °C. Защитное охлаждение
продолжилось отдельно от завершённого профиля. После него запросом к плате
подтверждена температура 50 °C и выключенные ТЭНы, лампы и охлаждение.
Конвекция продолжает работать. Одновременных включений двух ТЭНов не было.
Текущий предел испытаний — 85 °C. Более высокие температуры и лампы
в этих испытаниях не проверялись; отправки изменений в `dev` не было.

## Максимальный нагрев и охлаждение 100 → 50 °C

Первоначально предложенный плавный профиль до 100 °C заменён по указанию
пользователя испытанием максимальной скорости. Пользователь подтвердил
пустую закрытую печь, наблюдение и аварийный предел 105 °C; предел установлен
по обоим датчикам. Перед запуском камера показывала 35 °C, датчик платы 29 °C.

Испытание `e2f5bc6c-80fe-46bf-b131-dd968b26c73c` использует отдельный режим
`POST /api/run/maximum-response-test`: оба ТЭНа включены, пары ламп чередуются.
При 100 °C нагрев выключается, включается непрерывное охлаждение; завершение
при температуре обоих датчиков не выше 50 °C. Это измерение теплового отклика,
а не обычный профиль с завершением по времени. Максимальная длительность
20 минут; сохраняются проверки двери, связи, вентилятора и перегрева.
Защита переключения ламп и температурные переходы прошли 30 виртуальных тестов.

Нагрев выключен при 100 °C через 58,4 с. Максимальная температура после
отключения составила 104 °C на 63,9 с от начала. Испытание завершено штатно
при 50 °C через 456,9 с (7 мин 36,9 с). Охлаждение после команды отключения
нагрева заняло 398,5 с (6 мин 38,5 с), включая начальный тепловой выбег.
Средняя скорость нагрева 35→100 °C — 1,113 °C/с; средняя скорость снижения
100→50 °C от момента переключения — 0,125 °C/с. Это усреднённые показатели
одного запуска, а не постоянные скорости на любом участке температуры.

Сохранено 416 измерений. Во всех измерениях с нагревом работали оба ТЭНа;
одновременных включений двух пар ламп не было. Нагрев и охлаждение ни разу
не совмещались. Отказов связи и аварийных остановок не зарегистрировано.
После завершения отдельным запросом подтверждены: камера 50 °C, датчик платы
28 °C, лампы, ТЭНы и охлаждение выключены, конвекция работает (47 Гц), плата
на связи в WORKING. Предел 105 °C и режим `combined` сохранены.

Выбег +4 °C показывает необходимость заранее снижать нагрев при обычном
выполнении профиля. Охлаждение в этом диапазоне значительно медленнее нагрева
и замедляется по мере приближения к 50 °C. Проверка не измеряла ток и мощность
из розетки и не подтверждает точность ПИД или пригодность полного профиля пайки.
Изменения не отправлялись в `dev`.

## Испытание 270 → 50 °C

После обсуждения паспортного предела пользователь согласовал максимальный
нагрев до 270 °C и охлаждение до 50 °C с аварийной отсечкой при 280 °C.
Пользователь наблюдает за пустой закрытой печью. Предел `.env` установлен
в 280 °C; абсолютная проверка датчиков `>= 280` в приложении сохранена.
Срабатывание защиты платы по температуре в этом испытании не проверяется.

Запуск `decd3319-9347-4cbe-ac0f-ab0f0b6ce959`: М300, подключение 230 В,
протокол 2, карта выходов новой платы 380V, совместный нагрев обоими ТЭНами
с чередованием одной пары ламп. Перед запуском камера 40 °C, датчик платы
28 °C. Для высокотемпературного испытания установлен таймаут 30 минут.
Переход при 270 °C и сохранение отсечки 280 °C прошли виртуальную проверку;
всего 31 тест. Стандартные профили продолжают завершаться по времени;
диагностическое испытание переключается и заканчивается по температуре.

Нагрев выключен при 270 °C через 238,9 с; максимальная измеренная температура
после отключения — 271 °C. Испытание завершено штатно через 1085,4 с
(18 мин 5,4 с). Охлаждение от момента отключения нагрева до 50 °C заняло
846,5 с (14 мин 6,5 с), включая выбег после отключения. Сохранено 982 измерения.
Максимум наружного датчика платы в сохранённых измерениях — 52 °C.

Средние скорости рассчитаны по времени первого пересечения границ диапазона,
с линейной интерполяцией между соседними измерениями. На охлаждении направление
обратное: для строки 50–100 °C показано снижение 100→50 °C. Верхний участок
охлаждения включает начальный выбег. Разрешение сохранённых температур — 1 °C.

| Диапазон, °C | Нагрев, °C/с | Охлаждение, °C/с | Время охлаждения, с |
| ------------ | -----------: | ---------------: | ------------------: |
| 50–100       |        1,179 |            0,109 |               460,6 |
| 100–150      |        1,114 |            0,288 |               173,8 |
| 150–200      |        0,947 |            0,470 |               106,4 |
| 200–250      |        0,855 |            0,685 |                73,0 |
| 250–270      |        0,725 |            0,612 |                32,7 |

Одновременных включений двух пар ламп и совмещения нагрева с охлаждением
в записях нет. Аварийная отсечка 280 °C не срабатывала. После завершения
отдельно подтверждены: камера 50 °C, датчик платы 28 °C, лампы, ТЭНы и
охлаждение выключены, конвекция работает (47 Гц), плата в WORKING.

Полные измерения, события, условия и таблица скоростей экспортированы в
`experiments/mercury-300-response-270-2026-10-13.json`. Этот файл является
результатом измерения, а не автоматически применяемой калибровкой ПИД.
На момент завершения измерения параметры ПИД и расчёт обычных профилей
ещё не менялись.

Для дальнейшего расчёта полок требуется температурная зависимость скоростей:
постоянные 0,4 °C/с на всём охлаждении не описывают измеренный низкий диапазон.
Снижение 100→50 °C после нагрева до 270 °C заняло 460,6 с, тогда как отдельное
испытание до 100 °C дало 398,5 с. Это разные тепловые состояния печи;
таблицу одного пустого запуска нельзя считать универсальной для любой загрузки.
Данные получены только на М300 с датчиком камеры; М400 и управление по датчику
на плате в этом запуске не калибровались. Ток из розетки не измерялся.
Изменения не отправлялись в `dev`.

## Сравнение со старыми настройками М300

Источник: `electron/Constants/CONST.js`, таблица `SPEED300`. Для нагрева
взята строка `light.pow = 0.5`: старый `ModeLight300` ограничивает коэффициент
этим значением, оба ТЭНа включены, пары ламп чередуются. Это соответствует
режиму максимального нагрева в нашем испытании. Строки `pow = 0.75` и `1`
в таблице есть, но `ModeLight300` такие коэффициенты обрезает до 0,5.
Для непрерывного охлаждения взята строка `cooling.pow = 1`.

Старые скорости заданы в точках температуры. Для сопоставления с измеренными
средними по диапазону рассчитано время интегрированием `dT / v(T)` при линейной
интерполяции старой таблицы; затем скорость диапазона равна `ΔT / время`.
Это прогноз по старой таблице, а не результаты старого физического запуска.

| Диапазон, °C | Старый нагрев, °C/с | Измеренный нагрев, °C/с | Старое охлаждение, °C/с | Измеренное охлаждение, °C/с |
| ------------ | ------------------: | ----------------------: | ----------------------: | --------------------------: |
| 50–100       |               0,988 |                   1,179 |                   0,090 |                       0,109 |
| 100–150      |               0,982 |                   1,114 |                   0,191 |                       0,288 |
| 150–200      |               0,918 |                   0,947 |                   0,294 |                       0,470 |
| 200–250      |               0,833 |                   0,855 |                   0,403 |                       0,685 |
| 250–270      |               0,769 |                   0,725 |                   0,486 |                       0,612 |

Нагрев 40→270 °C по старой таблице: около 252,2 с (для 40–50 °C использовано
постоянное значение 0,988 °C/с), фактически 238,9 с. Охлаждение 270→50 °C
по старой таблице: 1155,4 с, фактически 846,5 с. Нагрев в среднем быстрее
прогноза примерно на 5% по времени, охлаждение быстрее примерно на 27%.
В верхнем диапазоне 250–270 °C нагрев, наоборот, немного медленнее прогноза.

В старом ПО `ApiProxy300.correctTemp` применяет интерполированный коэффициент
к температуре камеры; `OvenManager` по умолчанию включает эту поправку.
При штатной таблице сырые 100 °C отображались бы как 104 °C, 200 °C как
212 °C, 270 °C как примерно 288 °C. В новой версии таблица поправок сохранена
в JSON модели, но `decodeTelemetry` пока только делит значение протокола 2
на 4 и округляет. Температурные шкалы поэтому нельзя считать доказанно
одинаковыми. Для точной калибровки нужен эталонный термометр, а не только
совпадение кривых с прежними коэффициентами.

Старый ПИД: Kp 0,075 ниже 160 °C и 0,1 от 160 °C, Ki 0,0002, Kd 1,4;
производная считалась по ошибке, выбор мощности использовал температурные
таблицы. Новый ПИД сохраняет Kp 0,075 во всём диапазоне и считает производную
по измеренной температуре; текущий регулятор не использует старые таблицы
скоростей для выбора мощности. Максимальное испытание выполнялось без ПИД,
поэтому оно измеряет тепловой отклик и не доказывает настройку регулятора.

## Применение измеренных скоростей

По указанию пользователя измеренные диапазоны сохранены в `measuredResponse`
конфигурации М300. Расчёт простого профиля разбивает нагрев и охлаждение по
границам 50, 100, 150, 200, 250, 270 °C; длительность каждого перехода равна
`ceil(ΔT / измеренная скорость)`. Расчёт один для графика, преобразования
простого профиля в ручной и серверного исполнения. Например, охлаждение
100→50 °C получает длительность 459 с вместо прежних 125 с.

Нагревательная таблица относится к совместному режиму; отдельные ТЭНы и
отдельные лампы не получают эту характеристику нагрева. Регулятор использует
измеренный отклик охлаждения и максимальную скорость совместного нагрева
в текущем диапазоне вместо прежних постоянных значений. Kp/Ki/Kd сохранены.
Поправка температуры из старого ПО не включается: шкала остаётся такой же,
как в проведённом испытании.

Таблица применяется только к датчику камеры М300 и диапазону 50–270 °C.
Для датчика платы, М400 и вне измеренного диапазона остаётся прежний расчёт.
Вручную заданные участки и их длительности не переписываются. Новое
исполнение реального профиля с обновлённым регулятором ещё не испытано.
Проверки типов и сборки прошли; 33 виртуальных теста проверяют также
совпадение расчётов графика/исполнения, перевод режимов и исключение датчика платы.
API перезапущен после проверки холодной печи; новый нагрев не запускался.

## Начало профиля при 50 °C и поддержание 100 °C

По уточнению пользователя нормальный запуск теперь использует первое восходящее
пересечение 50 °C. Момент пересечения вычисляется внутри участка, в том числе
при дробном времени, и становится нулём рабочего графика. Оставшиеся участки
и последняя точка сохраняются; длительность равна исходному времени окончания
минус пропущенная начальная часть. Сохранённый пользовательский профиль
не переписывается. В историю записывается отдельный снимок рабочего плана,
который использует график процесса, независимо от дальнейших изменений настроек.

До достижения 50 °C выполняется фаза `preparing`, без отсчёта времени профиля.
Если печь горячая, сначала включается охлаждение; если холодная — нагрев.
Таймаут подготовки 30 минут, проверки двери, связи, датчиков и вентилятора
сохраняются. Подготовка повторяется перед каждым циклом. Низкотемпературный
профиль без восходящего пересечения 50 °C получает явную ошибку до включения
нагрева. Отдельные диагностические испытания максимальной скорости сохраняют
свой ранее согласованный режим, без этой подготовки.

Нормальный профиль заканчивается по последней секунде рабочего плана, независимо
от фактического достижения конечной температуры. Без поддержания после этого
выполняется отдельное охлаждение до 50 °C. Переключатель «Поддерживать 100 °C»
на главном экране сохраняется в `config.json`, по умолчанию выключен:

- При конечных 100 °C и выше поддержание включается после завершения профиля;
  более горячая печь сначала охлаждается к цели 100 °C.
- При конечных температурах ниже 100 °C печь сначала охлаждается до 50 °C;
  нагрев до 100 °C запускается только по «Готово». Кнопка ждёт охлаждения
  и окончания звукового сигнала. Запрос содержит идентификатор запуска,
  чтобы старое окно не включало нагрев после другого испытания.
- Поддержание, как в старом `IdleState` с `allowLight = false`, использует
  ТЭНы без ламп. Выключение переключателя или «Стоп» выключает нагрев и
  возвращает охлаждение до 50 °C.
- Дверь, ошибка датчика, потеря связи, перегрев, недостаточные обороты или
  задержка управления прекращают поддержание. При возобновлении связи и
  перезапуске приложения оно не начинается автоматически; сохранённый
  переключатель применяется при следующем штатном завершении профиля.
- Ошибка поддержания записывается отдельным событием и не меняет уже
  завершённый профиль в истории на неудачный.

Полный набор из 38 виртуальных тестов пройден, дополнительная проверка повторной
подготовки также пройдена (в наборе теперь 39 тестов). Проверки типов,
форматирования и сборки всех приложений прошли. Реальный нагрев этими
новыми сценариями пока не проводился; переключатель на реальной печи не включался.

## Открытие двери во время профиля

Обычный профиль продолжает отсчёт времени при открытии двери. ТЭНы и лампы
выключаются до звукового предупреждения. Короткий сигнал длится 150 мс,
повторяется после паузы 650 мс и прекращается при закрытии двери. Остальные
низковольтные выходы и аварийный сигнал прошивки сохраняются.

После закрытия регулятор сбрасывает накопленное состояние и возвращается к
текущей цели графика без перемотки времени. В подготовке нагрев ждёт закрытия
двери; запуск с уже открытой дверью запрещён. Диагностическое испытание и
поддержание 100 °C по-прежнему прекращаются при открытии двери.

Боковая панель показывает дверь оранжевым при открытии. В окне процесса
выводится предупреждение об отключённом нагреве. Все 41 виртуальный тест прошли,
включая продолжение таймера, восстановление нагрева и повторение пищалки.
Физический нагрев для проверки этого изменения не запускался.

## Обычный профиль до 150 °C

Запуск `11b174e8-2342-44b1-a8e0-15858ddf4982`: камера, ручной профиль
50→150 °C за 180 с, полка 120 с, 150→50 °C за 660 с. Поддержание 100 °C
выключено. Пользователь подтвердил пустую печь, закрытую дверь и наблюдение.
Подготовка до 50 °C заняла около 36 с; рабочий профиль завершился по времени
через 960 с. Записано 860 измерений, ошибок связи и управления не было.

На подъёме среднее абсолютное отклонение 6,33 °C, максимальное 9,02 °C.
На полке среднее 2,40 °C, пик 150 °C; начальное отставание на входе в полку
8 °C. На охлаждении среднее отклонение 1,25 °C, максимальное 7,24 °C
у конечной точки. Профиль завершился при фактических 57 °C, поэтому отдельное
охлаждение продолжилось. Последующая проверка: камера 48 °C, датчик платы
29 °C, ТЭНы, лампы и охлаждающие вентиляторы выключены, конвекция включена.
Дверь была открыта уже после завершения; окончательное охлаждение нельзя
использовать как измерение скорости при закрытой двери.

Оценка соответствия графику отрицательная, в журнале максимальное отклонение
9,0 °C при допуске ±4 °C. Предусмотрены три длинных сигнала; слышимость
пользователь пока не подтвердил. Измерения сохранены в
`experiments/mercury-300-profile-150-2026-10-13.json`. Следующая настройка должна
сократить отставание нагрева и учитывать замедление охлаждения около 50 °C.
Коэффициенты регулятора в ходе испытания не менялись.

## Повторный профиль 150 °C с прогнозным выбором нагрева

Запуск `10e6d116-6205-4099-b24f-71f7e2f3b70d`: тот же рабочий план
180 с нагрева, 120 с полки и 660 с охлаждения. Начальная камера 46 °C
вместо 35 °C в предыдущем испытании; состояние тепловой массы не идентично.
Подготовка до 50 °C заняла около 22 с. Записано 859 измерений.

| Участок    | Среднее абсолютное отклонение раньше | С прогнозом | Максимум с прогнозом |
| ---------- | ------------------------------------ | ----------- | -------------------- |
| Нагрев     | 6,33 °C                              | 3,09 °C     | 4,81 °C              |
| Полка      | 2,40 °C                              | 1,18 °C     | 3,00 °C              |
| Охлаждение | 1,25 °C                              | 1,09 °C     | 7,93 °C              |

Пик на полке 150 °C, превышения цели не было. Из 107 записей полки 72
без нагрева, 31 с ТЭНами без ламп, 4 с лампами. Это число записей,
а не измеренная энергия или точные длительности импульсов.
В части охлаждения от 150 до 100 °C вентиляторы включены в 13 из 300
записей: естественная потеря тепла почти обеспечивала заданные 0,15 °C/с.
Поэтому эта часть графика не измеряет предельную скорость охлаждения.

Рабочий план завершился по времени примерно через 960,6 с при камере 57 °C;
отдельное охлаждение снизило температуру до 49 °C, датчик платы 28 °C.
Дверь при финальной проверке закрыта, нагрев и охлаждающие вентиляторы
выключены, конвекция включена. Ошибок связи и управления не было.
Соответствие всему графику отрицательное из-за отклонений более 4 °C;
записан максимум 7,9 °C. Улучшение нагрева и полки наблюдается в этом
испытании, но его нужно подтвердить повторяемостью при одинаковом начальном
тепловом состоянии. Конец охлаждения требует отдельной корректировки плана.

Полная запись: `experiments/mercury-300-profile-150-predictive-2026-10-13.json`.

## Непрерывное охлаждение после максимального нагрева до 150 °C

Запуск `30be1d46-8b5f-49b0-8662-36a2106e473a`, закрытая дверь,
начальная камера 48 °C. Диагностический режим теперь также допускает 150 °C.
Нагрев отключился при 151 °C через 95,8 с; тепловой выбег до 153 °C.
Охлаждение непрерывное, без включений нагрева, до 50 °C через 703,5 с
от начала (607,7 с после отключения нагрева). Записано 629 измерений.
Ошибок управления и связи не было. Финальная проверка: камера 49 °C,
датчик платы 28 °C, нагрев и охлаждающие вентиляторы выключены,
конвекция включена, дверь закрыта.

| Диапазон охлаждения | Время   | Средняя скорость |
| ------------------- | ------- | ---------------- |
| 150→125 °C          | 75,6 с  | 0,331 °C/с       |
| 125→100 °C          | 94,4 с  | 0,265 °C/с       |
| 100→75 °C           | 138,8 с | 0,180 °C/с       |
| 75→60 °C            | 130,1 с | 0,115 °C/с       |
| 60→50 °C            | 149,8 с | 0,067 °C/с       |

Диапазоны рассчитаны по первому измерению не выше каждой границы после
начала охлаждения. Температурный шаг датчика и выбег после отключения
ограничивают точность этих средних. Данные относятся к этому начальному
тепловому состоянию, не к длительной полке или нагреву до 270 °C.
Непрерывное охлаждение 150→50 быстрее прежних 660 с, но линейное снижение
0,15 °C/с слишком быстро на нижнем участке. Следующее планирование должно
разделять диапазоны и учитывать тепловую предысторию. Общую калибровку
из испытания 270 °C пока не заменяли результатами одного запуска 150 °C.

Полная запись: `experiments/mercury-300-response-150-2026-10-13.json`.

## Планирование охлаждения по диапазонам

М300 получает отдельную таблицу `measuredResponse.coolingPlanning`: диапазоны
50–60, 60–75, 75–100, 100–125, 125–150 °C используют соответственно
0,06 / 0,10 / 0,16 / 0,24 / 0,30 °C/с. Это предварительные расчётные скорости
с запасом примерно 10–13% относительно испытания 150 °C. Выше 150 °C
сохраняются значения испытания 270 °C. Измеренные отклики нагрева и регулятора
не заменяются расчётными скоростями планирования.

Простой профиль, его график, конвертация в ручной и серверный рабочий план
используют одну таблицу. Охлаждение 150→50 °C теперь разбивается на пять
участков длительностью 84 + 105 + 157 + 150 + 167 = 663 с.
Одинаковая общая длительность с прежними 660 с не означает одинаковый график:
верхние диапазоны быстрее, нижние медленнее.

Ручной редактор предупреждает о линейном участке, который быстрее возможности
хотя бы одного пересекаемого диапазона. Например, единый спуск 150→50 за
660 с получает оценку минимум 1667 с, поскольку вся прямая должна иметь
скорость не выше 0,06 °C/с. Разбиение по диапазонам позволяет пройти быстрее.
Предупреждение не запрещает сохранение и не изменяет пользовательские времена.
Для датчика платы используется прежняя общая оценка, а не калибровка камеры.
М400 не получает неподтверждённые данные М300. Запас не гарантирует достижение
графика при любой загрузке и тепловой предыстории; нужна повторная проверка.

## Проверка профиля с охлаждением по диапазонам

Запуск `8876dd7c-391f-4309-b9ec-d7a38d594457`, отдельный сохранённый профиль
`3de13a64-bb0c-4861-baa8-17e59646812c`. Нагрев 50→150 °C за 180 с,
полка 120 с, охлаждение через 125 / 100 / 75 / 60 / 50 °C за
84 / 105 / 157 / 150 / 167 с соответственно. Рабочее время 963 с.
Начальная камера 43 °C, подготовка до 50 °C около 14,6 с.

| Участок    | Среднее абсолютное отклонение | Максимальное отклонение |
| ---------- | ----------------------------- | ----------------------- |
| Нагрев     | 3,17 °C                       | 5,50 °C                 |
| Полка      | 1,08 °C                       | 3,00 °C                 |
| Охлаждение | 0,51 °C                       | 1,72 °C                 |

Пик на полке 150 °C. В конце рабочего плана камера 51 °C вместо 57 °C
в двух прежних испытаниях с линейным охлаждением. После отдельного охлаждения
финальная проверка: камера 49 °C, датчик платы 28 °C, дверь закрыта,
нагрев и охлаждающие вентиляторы выключены, конвекция включена.
Записано 863 измерения, ошибок связи и управления не было. Охлаждение
по диапазонам прошло в пределах ±4 °C; весь профиль всё ещё не соответствует
этому допуску из-за отставания нагрева до 5,5 °C. Начальная тепловая предыстория
испытаний различается, поэтому эти результаты не гарантируют точность с загрузкой.

Полная запись: `experiments/mercury-300-profile-150-banded-2026-10-13.json`.

## Проверка двери пользователем и управление паузой

Пользователь подтвердил корректное поведение профиля при открытии двери.
Текущий запуск «Испытание 60 °C — ПК»
`93565602-e94e-402b-8033-e6a493934ef2` завершился при 50 °C; перед обновлением
сервера проверены камера 49 °C, датчик платы 29 °C и выключенные нагревательные
выходы. Сервер обновлён после завершения, без прерывания этого профиля.

Добавлена серверная пауза: отсчёт и нагрев останавливаются, конвекция
сохраняется, измерения и аварийные проверки продолжаются. В окне процесса
«Пауза» сменяется одной строкой кнопок «Продолжить» и «Стоп»; после остановки
остаётся график и зелёная кнопка «Готово». Все 46 виртуальных тестов и общая
сборка прошли. Физическая проверка новых команд паузы пока не проводилась.

## Вход по фактической температуре и испытание повторов

Пользователь подтвердил физическую проверку паузы, продолжения и остановки.
Нормальный старт и переход между повторами теперь выбирают текущую
температуру только на первом восходящем участке до первой полки.
Холодная печь подготавливается до 50 °C. Если печь горячее первой полки,
она охлаждается до её температуры; поиск по более поздним участкам запрещён.
Сохранённый график остаётся полным, пропущенное начало учитывается в
координате времени графика и записывается событием; эта координата включает
пропущенное время и не является длительностью фактического нагрева.
Все 47 виртуальных тестов прошли, типы и сборка проверены.

С согласия пользователя запущена отдельная копия «Бессвинцовая паста — 2 цикла»
`036a757a-1884-434a-909d-d82b286d346e`, исходный профиль не изменён.
Запуск `3d7944d1-d1fb-479e-8269-a345553ee5f7`, начальная камера 38 °C,
дверь закрыта, печь готова, пользователь подтвердил готовность наблюдать.
Поддержание 100 °C включено для завершения обоих циклов; между повторами
регулятор продолжает профиль с фактической температуры первой полки.
Пик 260 °C, аварийный предел 280 °C сохранён. Здесь зафиксирован запуск,
результат полного испытания ещё не подтверждён.

## Остановка повторов и сигналы циклов

Пользователь отметил отсутствие сигнала в конце первого цикла и остановил
второй цикл. Остановленный запуск `3d7944d1-d1fb-479e-8269-a345553ee5f7`
остался в истории как `stopped`. Исправлено: каждый завершённый цикл подаёт
два длинных сигнала при соответствии его графику, три при отклонениях.
Перед сигналом нагрев выключается; очередной цикл начинается после сигнала.
Ручная остановка обычного профиля с включённым поддержанием теперь переводит
печь к 100 °C. Ошибка и аварийная остановка поддержание не запускают.

Пользователь отдельно уточнил: физические аварийные сценарии ещё не проверены.
Виртуальные тесты не подтверждают аппаратные защиты. Проверка двери, паузы,
продолжения и остановки не является проверкой всех аварийных сценариев.

После остановки прежний сервер продолжал охлаждение до 50 °C. Печь успела
остыть примерно до 69 °C. После подтверждения закрытия двери сервер обновлён
с исправлениями сигналов, остановки и чередования ламп; по явному запросу
пользователя отдельно включено поддержание 100 °C (`POST /api/run/hold`).
Для восстановления температуры используются только ТЭНы. Это ручной запуск
поддержания, не автоматическое возобновление после перезапуска приложения.
Новые виртуальные проверки сигналов каждого цикла и различия обычной и
аварийной остановки прошли, типы, форматирование и сборка проверены.

Пользователь сообщил, что сам нажал «Стоп» в режиме поддержания. Эта кнопка
ошибочно появлялась на главном экране из-за объединения состояний профиля и
поддержания. Исправлено: главная кнопка всегда «Пуск», при активном профиле
она открывает его окно. В режиме поддержания она запускает выбранный профиль.
«Стоп» остаётся в окне профиля после «Пауза».
Переключатель 100 °C вне выполнения профиля теперь запускает поддержание
сразу по явному включению; выключение останавливает его. При активном профиле
он задаёт поведение завершения. Ожидание «Готово» для завершения ниже 100 °C
сохраняется. Ошибка запрещает ручной запуск поддержания до её устранения.

## Выбранный датчик и конструктивная разница температур

Пользователь уточнил: датчик платы конструктивно холоднее датчика камеры.
Сравнение более горячего канала с целью профиля неправомерно. Исправлены
подготовка, вход в повтор и относительное превышение цели: для них применяется
только датчик выбранного профиля. Температура камеры больше не требует
охлаждения перед подготовкой по датчику платы и не сравнивается с его целью.
Поддержание 100 °C остаётся управлением по камере; его относительная проверка
также относится к камере. Проверки неисправности и абсолютного предела обоих
каналов сохранены. После остановки общее охлаждение остаётся отдельным режимом.
Виртуальная проверка с датчиком платы 25/50 °C и камерой 150 °C прошла;
при повышении камеры до 281 °C проверено аварийное завершение.
Типы, форматирование и сборка прошли, остановленный сервер обновлён.
Физическое аварийное испытание этим не подтверждено, нагрев не запускался.
